{
 "schema_version": "2.0",
 "organisation": "Coastal Bend Power and Water Authority",
 "historian": "Meridian Historian on GW-SRV-HIST-01 (SCADA: Meridian HorizonView 4.2)",
 "tag_naming": "GW.<site>.<equipment>.<measurement>.<PV|SP|STS>; 'aliases' are the point names used in older plant documents and reports",
 "export_format": "Tagname,Timestamp,Value,Quality",
 "timestamp_format": "ISO 8601 UTC",
 "quality_codes": {
  "192": "Good",
  "0": "Bad / no data",
  "64": "Uncertain",
  "216": "Good, local override"
 },
 "scan_classes": {
  "fast": "2 s or faster",
  "normal": "5-10 s",
  "slow": "30-120 s",
  "report-by-exception": "on change, at least every 5 min"
 },
 "sites": [
  "AREA-PZ-1",
  "AREA-PZ-2",
  "AREA-PZ-3",
  "AREA-PZ-4",
  "AREA-PZ-5",
  "GW-FAC-DSS-01",
  "GW-FAC-GEN-01",
  "GW-FAC-SUB-01",
  "GW-FAC-SUB-02",
  "GW-FAC-SUB-03",
  "GW-FAC-SUB-04",
  "GW-FAC-SUB-05",
  "GW-FAC-TK-01",
  "GW-FAC-TK-02",
  "GW-FAC-TK-03",
  "GW-FAC-TK-04",
  "GW-FAC-TK-05",
  "GW-FAC-TK-06",
  "GW-FAC-TK-07",
  "GW-FAC-TK-08",
  "GW-FAC-TK-09",
  "GW-FAC-UTL-01",
  "GW-FAC-WTR-01",
  "GW-FAC-WTR-02",
  "GW-FAC-WTR-03",
  "GW-SYS-HST-01",
  "GW-SYS-JMP-01",
  "GW-SYS-RTU-01",
  "GW-SYS-RTU-02",
  "GW-SYS-RTU-03",
  "GW-SYS-RTU-04",
  "GW-SYS-RTU-05",
  "GW-SYS-SCADA-01"
 ],
 "counts": {
  "tags": 331,
  "alarm_points": 62
 },
 "tags": [
  {
   "tagname": "GW.SUB1.BUS.VOLT.PV",
   "description": "Riverside Switching Station - Bus voltage (line-line)",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-BUS",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 130,
   "normal_high": 146,
   "alarm_low": 120,
   "alarm_high": 150,
   "critical_low": 110,
   "critical_high": 155,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.BUS.VOLT.SP",
   "description": "Riverside Switching Station - Bus voltage setpoint",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-BUS",
   "measurement": "Voltage",
   "field_type": "SP",
   "engineering_units": "kV",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.FDR1.CURR.PV",
   "description": "Riverside Switching Station - Feeder 1 load current",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-2",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 200,
   "normal_high": 800,
   "alarm_low": 100,
   "alarm_high": 950,
   "critical_low": 50,
   "critical_high": 1100,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.BUS.MW.PV",
   "description": "Riverside Switching Station - Bus active power flow",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-BUS",
   "measurement": "Active Power",
   "field_type": "PV",
   "engineering_units": "MW",
   "normal_low": 20,
   "normal_high": 180,
   "alarm_low": 5,
   "alarm_high": 200,
   "critical_low": 0,
   "critical_high": 220,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.BKR1.STATUS.STS",
   "description": "Riverside Switching Station - Main breaker CB-1 position",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-BKR-MAIN",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB1.REL.UV_THR.SP",
   "description": "Riverside Switching Station - Relay 27-UV undervoltage trip threshold (per-unit)",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-27",
   "measurement": "UV Trip Threshold",
   "field_type": "SP",
   "engineering_units": "pu",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.REL.CFG_HASH.PV",
   "description": "Riverside Switching Station - Relay configuration file CRC checksum",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-27",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB2.BUS.VOLT.PV",
   "description": "Harbor View Substation - Bus voltage (line-line)",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-BUS",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 130,
   "normal_high": 146,
   "alarm_low": 120,
   "alarm_high": 150,
   "critical_low": 110,
   "critical_high": 155,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.BUS.VOLT.SP",
   "description": "Harbor View Substation - Bus voltage setpoint",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-BUS",
   "measurement": "Voltage",
   "field_type": "SP",
   "engineering_units": "kV",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.FDR1.CURR.PV",
   "description": "Harbor View Substation - Feeder 1 load current",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-8",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 200,
   "normal_high": 800,
   "alarm_low": 100,
   "alarm_high": 950,
   "critical_low": 50,
   "critical_high": 1100,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.BUS.MW.PV",
   "description": "Harbor View Substation - Bus active power flow",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-BUS",
   "measurement": "Active Power",
   "field_type": "PV",
   "engineering_units": "MW",
   "normal_low": 20,
   "normal_high": 180,
   "alarm_low": 5,
   "alarm_high": 200,
   "critical_low": 0,
   "critical_high": 220,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.BKR1.STATUS.STS",
   "description": "Harbor View Substation - Main breaker CB-7 position (yard B2-A)",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-BKR-MAIN",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB2.REL.UV_THR.SP",
   "description": "Harbor View Substation - Relay 27-UV undervoltage trip threshold (per-unit)",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-27",
   "measurement": "UV Trip Threshold",
   "field_type": "SP",
   "engineering_units": "pu",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.REL.CFG_HASH.PV",
   "description": "Harbor View Substation - Relay configuration file CRC checksum",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-27",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB3.BUS.VOLT.PV",
   "description": "Crosstown Substation - Bus voltage (line-line)",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-BUS",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 130,
   "normal_high": 146,
   "alarm_low": 120,
   "alarm_high": 150,
   "critical_low": 110,
   "critical_high": 155,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.BUS.VOLT.SP",
   "description": "Crosstown Substation - Bus voltage setpoint",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-BUS",
   "measurement": "Voltage",
   "field_type": "SP",
   "engineering_units": "kV",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.FDR1.CURR.PV",
   "description": "Crosstown Substation - Feeder 1 load current",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-11",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 200,
   "normal_high": 800,
   "alarm_low": 100,
   "alarm_high": 950,
   "critical_low": 50,
   "critical_high": 1100,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.BUS.MW.PV",
   "description": "Crosstown Substation - Bus active power flow",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-BUS",
   "measurement": "Active Power",
   "field_type": "PV",
   "engineering_units": "MW",
   "normal_low": 20,
   "normal_high": 180,
   "alarm_low": 5,
   "alarm_high": 200,
   "critical_low": 0,
   "critical_high": 220,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.BKR1.STATUS.STS",
   "description": "Crosstown Substation - Main breaker CB-12 position (yard B3-B)",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-BKR-MAIN",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB3.REL.UV_THR.SP",
   "description": "Crosstown Substation - Relay 27-UV undervoltage trip threshold (per-unit)",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-REL-27",
   "measurement": "UV Trip Threshold",
   "field_type": "SP",
   "engineering_units": "pu",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.REL.CFG_HASH.PV",
   "description": "Crosstown Substation - Relay configuration file CRC checksum",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-REL-27",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB4.BUS.VOLT.PV",
   "description": "Southside Substation - Bus voltage (line-line)",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-BUS",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 130,
   "normal_high": 146,
   "alarm_low": 120,
   "alarm_high": 150,
   "critical_low": 110,
   "critical_high": 155,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.BUS.VOLT.SP",
   "description": "Southside Substation - Bus voltage setpoint",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-BUS",
   "measurement": "Voltage",
   "field_type": "SP",
   "engineering_units": "kV",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.FDR1.CURR.PV",
   "description": "Southside Substation - Feeder 1 load current",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-14",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 200,
   "normal_high": 800,
   "alarm_low": 100,
   "alarm_high": 950,
   "critical_low": 50,
   "critical_high": 1100,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.BUS.MW.PV",
   "description": "Southside Substation - Bus active power flow",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-BUS",
   "measurement": "Active Power",
   "field_type": "PV",
   "engineering_units": "MW",
   "normal_low": 20,
   "normal_high": 180,
   "alarm_low": 5,
   "alarm_high": 200,
   "critical_low": 0,
   "critical_high": 220,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.BKR1.STATUS.STS",
   "description": "Southside Substation - Main breaker CB-13 position",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-BKR-MAIN",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB4.REL.UV_THR.SP",
   "description": "Southside Substation - Relay 27-UV undervoltage trip threshold (per-unit)",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-REL-27",
   "measurement": "UV Trip Threshold",
   "field_type": "SP",
   "engineering_units": "pu",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.REL.CFG_HASH.PV",
   "description": "Southside Substation - Relay configuration file CRC checksum",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-REL-27",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB5.BUS.VOLT.PV",
   "description": "Bayside Substation - Bus voltage (line-line)",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-BUS",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 130,
   "normal_high": 146,
   "alarm_low": 120,
   "alarm_high": 150,
   "critical_low": 110,
   "critical_high": 155,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.BUS.VOLT.SP",
   "description": "Bayside Substation - Bus voltage setpoint",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-BUS",
   "measurement": "Voltage",
   "field_type": "SP",
   "engineering_units": "kV",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.FDR1.CURR.PV",
   "description": "Bayside Substation - Feeder 1 load current",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-18",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 200,
   "normal_high": 800,
   "alarm_low": 100,
   "alarm_high": 950,
   "critical_low": 50,
   "critical_high": 1100,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.BUS.MW.PV",
   "description": "Bayside Substation - Bus active power flow",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-BUS",
   "measurement": "Active Power",
   "field_type": "PV",
   "engineering_units": "MW",
   "normal_low": 20,
   "normal_high": 180,
   "alarm_low": 5,
   "alarm_high": 200,
   "critical_low": 0,
   "critical_high": 220,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.BKR1.STATUS.STS",
   "description": "Bayside Substation - Main breaker CB-17 position",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-BKR-MAIN",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB5.REL.UV_THR.SP",
   "description": "Bayside Substation - Relay 27-UV undervoltage trip threshold (per-unit)",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-REL-27",
   "measurement": "UV Trip Threshold",
   "field_type": "SP",
   "engineering_units": "pu",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.REL.CFG_HASH.PV",
   "description": "Bayside Substation - Relay configuration file CRC checksum",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-REL-27",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.GEN1.UNIT1.MW.PV",
   "description": "Palisade Energy Center - Unit 1 gross MW output",
   "site_id": "GW-FAC-GEN-01",
   "equipment_id": "GW-FAC-GEN-01-U1",
   "measurement": "Active Power",
   "field_type": "PV",
   "engineering_units": "MW",
   "normal_low": 0,
   "normal_high": 390,
   "alarm_low": null,
   "alarm_high": 410,
   "critical_low": null,
   "critical_high": 420,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-GEN1"
  },
  {
   "tagname": "GW.GEN1.UNIT1.VOLT.PV",
   "description": "Palisade Energy Center - Unit 1 terminal voltage",
   "site_id": "GW-FAC-GEN-01",
   "equipment_id": "GW-FAC-GEN-01-U1",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 135,
   "normal_high": 141,
   "alarm_low": 130,
   "alarm_high": 145,
   "critical_low": 125,
   "critical_high": 150,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-GEN1"
  },
  {
   "tagname": "GW.GEN1.UNIT1.FREQ.PV",
   "description": "Palisade Energy Center - System frequency at generator bus",
   "site_id": "GW-FAC-GEN-01",
   "equipment_id": "GW-FAC-GEN-01-U1",
   "measurement": "Frequency",
   "field_type": "PV",
   "engineering_units": "Hz",
   "normal_low": 59.95,
   "normal_high": 60.05,
   "alarm_low": 59.7,
   "alarm_high": 60.3,
   "critical_low": 59.5,
   "critical_high": 60.5,
   "scan_rate_seconds": 1,
   "scan_class": "fast",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-GEN1"
  },
  {
   "tagname": "GW.GEN1.UNIT1.RUN.STS",
   "description": "Palisade Energy Center - Unit 1 run status",
   "site_id": "GW-FAC-GEN-01",
   "equipment_id": "GW-FAC-GEN-01-U1",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-GEN1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.GEN1.UNIT1.MW.SP",
   "description": "Palisade Energy Center - Unit 1 MW dispatch setpoint",
   "site_id": "GW-FAC-GEN-01",
   "equipment_id": "GW-FAC-GEN-01-U1",
   "measurement": "Active Power",
   "field_type": "SP",
   "engineering_units": "MW",
   "normal_low": 0,
   "normal_high": 390,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-GEN1"
  },
  {
   "tagname": "GW.WTR1.PUMP1.FLOW.PV",
   "description": "Texana Booster Station 1 - Pump 1 discharge flow",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP1",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP1.PRESS.PV",
   "description": "Texana Booster Station 1 - Pump 1 discharge pressure",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP1",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 75,
   "normal_high": 95,
   "alarm_low": 60,
   "alarm_high": 110,
   "critical_low": 45,
   "critical_high": 125,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP1.PRESS.SP",
   "description": "Texana Booster Station 1 - Pump 1 discharge pressure setpoint",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP1",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP1.CURR.PV",
   "description": "Texana Booster Station 1 - Pump 1 motor current",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP1",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 85,
   "normal_high": 120,
   "alarm_low": 60,
   "alarm_high": 145,
   "critical_low": 40,
   "critical_high": 160,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP1.BEARTEMP.PV",
   "description": "Texana Booster Station 1 - Pump 1 bearing temperature",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP1",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 160,
   "alarm_low": 50,
   "alarm_high": 190,
   "critical_low": 40,
   "critical_high": 210,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP1.RUN.STS",
   "description": "Texana Booster Station 1 - Pump 1 run status",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP1",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-WTR1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.WTR1.PUMP2.FLOW.PV",
   "description": "Texana Booster Station 1 - Pump 2 discharge flow",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP2",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP2.PRESS.PV",
   "description": "Texana Booster Station 1 - Pump 2 discharge pressure",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP2",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 75,
   "normal_high": 95,
   "alarm_low": 60,
   "alarm_high": 110,
   "critical_low": 45,
   "critical_high": 125,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP2.PRESS.SP",
   "description": "Texana Booster Station 1 - Pump 2 discharge pressure setpoint",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP2",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP2.CURR.PV",
   "description": "Texana Booster Station 1 - Pump 2 motor current",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP2",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 85,
   "normal_high": 120,
   "alarm_low": 60,
   "alarm_high": 145,
   "critical_low": 40,
   "critical_high": 160,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP2.BEARTEMP.PV",
   "description": "Texana Booster Station 1 - Pump 2 bearing temperature",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP2",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 160,
   "alarm_low": 50,
   "alarm_high": 190,
   "critical_low": 40,
   "critical_high": 210,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR1"
  },
  {
   "tagname": "GW.WTR1.PUMP2.RUN.STS",
   "description": "Texana Booster Station 1 - Pump 2 run status",
   "site_id": "GW-FAC-WTR-01",
   "equipment_id": "GW-FAC-WTR-01-BP2",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-WTR1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.WTR2.PUMP1.FLOW.PV",
   "description": "Texana Booster Station 2 - Pump 1 discharge flow",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP1",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP1.PRESS.PV",
   "description": "Texana Booster Station 2 - Pump 1 discharge pressure",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP1",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 75,
   "normal_high": 95,
   "alarm_low": 60,
   "alarm_high": 110,
   "critical_low": 45,
   "critical_high": 125,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP1.PRESS.SP",
   "description": "Texana Booster Station 2 - Pump 1 discharge pressure setpoint",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP1",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP1.CURR.PV",
   "description": "Texana Booster Station 2 - Pump 1 motor current",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP1",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 85,
   "normal_high": 120,
   "alarm_low": 60,
   "alarm_high": 145,
   "critical_low": 40,
   "critical_high": 160,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP1.BEARTEMP.PV",
   "description": "Texana Booster Station 2 - Pump 1 bearing temperature",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP1",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 160,
   "alarm_low": 50,
   "alarm_high": 190,
   "critical_low": 40,
   "critical_high": 210,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP1.RUN.STS",
   "description": "Texana Booster Station 2 - Pump 1 run status",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP1",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-WTR2",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.WTR2.PUMP2.FLOW.PV",
   "description": "Texana Booster Station 2 - Pump 2 discharge flow",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP2",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP2.PRESS.PV",
   "description": "Texana Booster Station 2 - Pump 2 discharge pressure",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP2",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 75,
   "normal_high": 95,
   "alarm_low": 60,
   "alarm_high": 110,
   "critical_low": 45,
   "critical_high": 125,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP2.PRESS.SP",
   "description": "Texana Booster Station 2 - Pump 2 discharge pressure setpoint",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP2",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP2.CURR.PV",
   "description": "Texana Booster Station 2 - Pump 2 motor current",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP2",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 85,
   "normal_high": 120,
   "alarm_low": 60,
   "alarm_high": 145,
   "critical_low": 40,
   "critical_high": 160,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP2.BEARTEMP.PV",
   "description": "Texana Booster Station 2 - Pump 2 bearing temperature",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP2",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 160,
   "alarm_low": 50,
   "alarm_high": 190,
   "critical_low": 40,
   "critical_high": 210,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR2"
  },
  {
   "tagname": "GW.WTR2.PUMP2.RUN.STS",
   "description": "Texana Booster Station 2 - Pump 2 run status",
   "site_id": "GW-FAC-WTR-02",
   "equipment_id": "GW-FAC-WTR-02-BP2",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-WTR2",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.WTR3.PUMP1.FLOW.PV",
   "description": "Colorado River Booster Station - Pump 1 discharge flow",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP1",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP1.PRESS.PV",
   "description": "Colorado River Booster Station - Pump 1 discharge pressure",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP1",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 75,
   "normal_high": 95,
   "alarm_low": 60,
   "alarm_high": 110,
   "critical_low": 45,
   "critical_high": 125,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP1.PRESS.SP",
   "description": "Colorado River Booster Station - Pump 1 discharge pressure setpoint",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP1",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP1.CURR.PV",
   "description": "Colorado River Booster Station - Pump 1 motor current",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP1",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 85,
   "normal_high": 120,
   "alarm_low": 60,
   "alarm_high": 145,
   "critical_low": 40,
   "critical_high": 160,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP1.BEARTEMP.PV",
   "description": "Colorado River Booster Station - Pump 1 bearing temperature",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP1",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 160,
   "alarm_low": 50,
   "alarm_high": 190,
   "critical_low": 40,
   "critical_high": 210,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP1.RUN.STS",
   "description": "Colorado River Booster Station - Pump 1 run status",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP1",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-WTR3",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.WTR3.PUMP2.FLOW.PV",
   "description": "Colorado River Booster Station - Pump 2 discharge flow",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP2",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP2.PRESS.PV",
   "description": "Colorado River Booster Station - Pump 2 discharge pressure",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP2",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 75,
   "normal_high": 95,
   "alarm_low": 60,
   "alarm_high": 110,
   "critical_low": 45,
   "critical_high": 125,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP2.PRESS.SP",
   "description": "Colorado River Booster Station - Pump 2 discharge pressure setpoint",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP2",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP2.CURR.PV",
   "description": "Colorado River Booster Station - Pump 2 motor current",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP2",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 85,
   "normal_high": 120,
   "alarm_low": 60,
   "alarm_high": 145,
   "critical_low": 40,
   "critical_high": 160,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP2.BEARTEMP.PV",
   "description": "Colorado River Booster Station - Pump 2 bearing temperature",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP2",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 160,
   "alarm_low": 50,
   "alarm_high": 190,
   "critical_low": 40,
   "critical_high": 210,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3"
  },
  {
   "tagname": "GW.WTR3.PUMP2.RUN.STS",
   "description": "Colorado River Booster Station - Pump 2 run status",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03-BP2",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-WTR3",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.UTL1.PLANT.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Total plant throughput",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 60,
   "normal_high": 75,
   "alarm_low": 45,
   "alarm_high": 80,
   "critical_low": 30,
   "critical_high": 85,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 discharge flow",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.PRESS.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 discharge pressure",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 78,
   "normal_high": 92,
   "alarm_low": 65,
   "alarm_high": 100,
   "critical_low": 50,
   "critical_high": 112,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.PRESS.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 discharge pressure setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.CURR.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 motor current",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 90,
   "normal_high": 125,
   "alarm_low": 65,
   "alarm_high": 150,
   "critical_low": 45,
   "critical_high": 170,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.BEARTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 bearing temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 165,
   "alarm_low": 50,
   "alarm_high": 195,
   "critical_low": 40,
   "critical_high": 215,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-UTL1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.UTL1.PUMP2.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 discharge flow",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.PRESS.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 discharge pressure",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 78,
   "normal_high": 92,
   "alarm_low": 65,
   "alarm_high": 100,
   "critical_low": 50,
   "critical_high": 112,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.PRESS.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 discharge pressure setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.CURR.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 motor current",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 90,
   "normal_high": 125,
   "alarm_low": 65,
   "alarm_high": 150,
   "critical_low": 45,
   "critical_high": 170,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.BEARTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 bearing temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 165,
   "alarm_low": 50,
   "alarm_high": 195,
   "critical_low": 40,
   "critical_high": 215,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-UTL1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.UTL1.PUMP3.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 discharge flow",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP3.PRESS.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 discharge pressure",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 78,
   "normal_high": 92,
   "alarm_low": 65,
   "alarm_high": 100,
   "critical_low": 50,
   "critical_high": 112,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP3.PRESS.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 discharge pressure setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1",
   "aliases": [
    "FAC-UTL-01-P3-SET-PSI"
   ]
  },
  {
   "tagname": "GW.UTL1.PUMP3.CURR.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 motor current",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 90,
   "normal_high": 125,
   "alarm_low": 65,
   "alarm_high": 150,
   "critical_low": 45,
   "critical_high": 170,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP3.BEARTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 bearing temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 165,
   "alarm_low": 50,
   "alarm_high": 195,
   "critical_low": 40,
   "critical_high": 215,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP3.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-UTL1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.UTL1.PUMP4.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 discharge flow",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 2800,
   "normal_high": 3200,
   "alarm_low": 2000,
   "alarm_high": 3800,
   "critical_low": 1500,
   "critical_high": 4200,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.PRESS.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 discharge pressure",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 78,
   "normal_high": 92,
   "alarm_low": 65,
   "alarm_high": 100,
   "critical_low": 50,
   "critical_high": 112,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.PRESS.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 discharge pressure setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.CURR.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 motor current",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Motor Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 90,
   "normal_high": 125,
   "alarm_low": 65,
   "alarm_high": 150,
   "critical_low": 45,
   "critical_high": 170,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.BEARTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 bearing temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Bearing Temperature",
   "field_type": "PV",
   "engineering_units": "degF",
   "normal_low": 70,
   "normal_high": 165,
   "alarm_low": 50,
   "alarm_high": 195,
   "critical_low": 40,
   "critical_high": 215,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-UTL1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.UTL1.CL2.DOSE.PV",
   "description": "O.N. Stevens Water Treatment Plant - Chlorine dose rate",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1130",
   "measurement": "Dose Rate",
   "field_type": "PV",
   "engineering_units": "ppm",
   "normal_low": 0.5,
   "normal_high": 4.0,
   "alarm_low": 0.2,
   "alarm_high": 5.0,
   "critical_low": 0.1,
   "critical_high": 6.0,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.CL2.DOSE.SP",
   "description": "O.N. Stevens Water Treatment Plant - Chlorine dose setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1130",
   "measurement": "Dose Rate",
   "field_type": "SP",
   "engineering_units": "ppm",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.CL2.TANK_LVL.PV",
   "description": "O.N. Stevens Water Treatment Plant - Chlorine storage tank level",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1130",
   "measurement": "Tank Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 15,
   "normal_high": 100,
   "alarm_low": 10,
   "alarm_high": null,
   "critical_low": 5,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.CL2.PUMP1.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Chlorine feed pump 1 run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1130",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-UTL1",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.TK01.LEVEL.PV",
   "description": "Northwest Storage Tank 1 - Water level",
   "site_id": "GW-FAC-TK-01",
   "equipment_id": "GW-FAC-TK-01",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK01"
  },
  {
   "tagname": "GW.TK01.LEVEL_PCT.PV",
   "description": "Northwest Storage Tank 1 - Water level percent full",
   "site_id": "GW-FAC-TK-01",
   "equipment_id": "GW-FAC-TK-01",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK01"
  },
  {
   "tagname": "GW.TK01.INFLOW.PV",
   "description": "Northwest Storage Tank 1 - Inflow rate",
   "site_id": "GW-FAC-TK-01",
   "equipment_id": "GW-FAC-TK-01",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK01"
  },
  {
   "tagname": "GW.TK01.OUTFLOW.PV",
   "description": "Northwest Storage Tank 1 - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-01",
   "equipment_id": "GW-FAC-TK-01",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK01"
  },
  {
   "tagname": "GW.TK01.FILL_VALVE.SP",
   "description": "Northwest Storage Tank 1 - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-01",
   "equipment_id": "GW-FAC-TK-01",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK01"
  },
  {
   "tagname": "GW.TK02.LEVEL.PV",
   "description": "Northwest Storage Tank 2 - Water level",
   "site_id": "GW-FAC-TK-02",
   "equipment_id": "GW-FAC-TK-02",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK02"
  },
  {
   "tagname": "GW.TK02.LEVEL_PCT.PV",
   "description": "Northwest Storage Tank 2 - Water level percent full",
   "site_id": "GW-FAC-TK-02",
   "equipment_id": "GW-FAC-TK-02",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK02"
  },
  {
   "tagname": "GW.TK02.INFLOW.PV",
   "description": "Northwest Storage Tank 2 - Inflow rate",
   "site_id": "GW-FAC-TK-02",
   "equipment_id": "GW-FAC-TK-02",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK02"
  },
  {
   "tagname": "GW.TK02.OUTFLOW.PV",
   "description": "Northwest Storage Tank 2 - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-02",
   "equipment_id": "GW-FAC-TK-02",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK02"
  },
  {
   "tagname": "GW.TK02.FILL_VALVE.SP",
   "description": "Northwest Storage Tank 2 - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-02",
   "equipment_id": "GW-FAC-TK-02",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK02"
  },
  {
   "tagname": "GW.TK03.LEVEL.PV",
   "description": "Central Storage Tank - Water level",
   "site_id": "GW-FAC-TK-03",
   "equipment_id": "GW-FAC-TK-03",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK03"
  },
  {
   "tagname": "GW.TK03.LEVEL_PCT.PV",
   "description": "Central Storage Tank - Water level percent full",
   "site_id": "GW-FAC-TK-03",
   "equipment_id": "GW-FAC-TK-03",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK03"
  },
  {
   "tagname": "GW.TK03.INFLOW.PV",
   "description": "Central Storage Tank - Inflow rate",
   "site_id": "GW-FAC-TK-03",
   "equipment_id": "GW-FAC-TK-03",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK03"
  },
  {
   "tagname": "GW.TK03.OUTFLOW.PV",
   "description": "Central Storage Tank - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-03",
   "equipment_id": "GW-FAC-TK-03",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK03"
  },
  {
   "tagname": "GW.TK03.FILL_VALVE.SP",
   "description": "Central Storage Tank - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-03",
   "equipment_id": "GW-FAC-TK-03",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK03"
  },
  {
   "tagname": "GW.TK04.LEVEL.PV",
   "description": "Southside Tank 1 - Water level",
   "site_id": "GW-FAC-TK-04",
   "equipment_id": "GW-FAC-TK-04",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK04"
  },
  {
   "tagname": "GW.TK04.LEVEL_PCT.PV",
   "description": "Southside Tank 1 - Water level percent full",
   "site_id": "GW-FAC-TK-04",
   "equipment_id": "GW-FAC-TK-04",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK04"
  },
  {
   "tagname": "GW.TK04.INFLOW.PV",
   "description": "Southside Tank 1 - Inflow rate",
   "site_id": "GW-FAC-TK-04",
   "equipment_id": "GW-FAC-TK-04",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK04"
  },
  {
   "tagname": "GW.TK04.OUTFLOW.PV",
   "description": "Southside Tank 1 - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-04",
   "equipment_id": "GW-FAC-TK-04",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK04"
  },
  {
   "tagname": "GW.TK04.FILL_VALVE.SP",
   "description": "Southside Tank 1 - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-04",
   "equipment_id": "GW-FAC-TK-04",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK04"
  },
  {
   "tagname": "GW.TK05.LEVEL.PV",
   "description": "Southside Tank 2 - Water level",
   "site_id": "GW-FAC-TK-05",
   "equipment_id": "GW-FAC-TK-05",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK05"
  },
  {
   "tagname": "GW.TK05.LEVEL_PCT.PV",
   "description": "Southside Tank 2 - Water level percent full",
   "site_id": "GW-FAC-TK-05",
   "equipment_id": "GW-FAC-TK-05",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK05"
  },
  {
   "tagname": "GW.TK05.INFLOW.PV",
   "description": "Southside Tank 2 - Inflow rate",
   "site_id": "GW-FAC-TK-05",
   "equipment_id": "GW-FAC-TK-05",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK05"
  },
  {
   "tagname": "GW.TK05.OUTFLOW.PV",
   "description": "Southside Tank 2 - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-05",
   "equipment_id": "GW-FAC-TK-05",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK05"
  },
  {
   "tagname": "GW.TK05.FILL_VALVE.SP",
   "description": "Southside Tank 2 - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-05",
   "equipment_id": "GW-FAC-TK-05",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK05"
  },
  {
   "tagname": "GW.TK06.LEVEL.PV",
   "description": "East Side Tank - Water level",
   "site_id": "GW-FAC-TK-06",
   "equipment_id": "GW-FAC-TK-06",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK06"
  },
  {
   "tagname": "GW.TK06.LEVEL_PCT.PV",
   "description": "East Side Tank - Water level percent full",
   "site_id": "GW-FAC-TK-06",
   "equipment_id": "GW-FAC-TK-06",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK06"
  },
  {
   "tagname": "GW.TK06.INFLOW.PV",
   "description": "East Side Tank - Inflow rate",
   "site_id": "GW-FAC-TK-06",
   "equipment_id": "GW-FAC-TK-06",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK06"
  },
  {
   "tagname": "GW.TK06.OUTFLOW.PV",
   "description": "East Side Tank - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-06",
   "equipment_id": "GW-FAC-TK-06",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK06"
  },
  {
   "tagname": "GW.TK06.FILL_VALVE.SP",
   "description": "East Side Tank - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-06",
   "equipment_id": "GW-FAC-TK-06",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK06"
  },
  {
   "tagname": "GW.TK07.LEVEL.PV",
   "description": "Calallen Tank - Water level",
   "site_id": "GW-FAC-TK-07",
   "equipment_id": "GW-FAC-TK-07",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK07"
  },
  {
   "tagname": "GW.TK07.LEVEL_PCT.PV",
   "description": "Calallen Tank - Water level percent full",
   "site_id": "GW-FAC-TK-07",
   "equipment_id": "GW-FAC-TK-07",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK07"
  },
  {
   "tagname": "GW.TK07.INFLOW.PV",
   "description": "Calallen Tank - Inflow rate",
   "site_id": "GW-FAC-TK-07",
   "equipment_id": "GW-FAC-TK-07",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK07"
  },
  {
   "tagname": "GW.TK07.OUTFLOW.PV",
   "description": "Calallen Tank - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-07",
   "equipment_id": "GW-FAC-TK-07",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK07"
  },
  {
   "tagname": "GW.TK07.FILL_VALVE.SP",
   "description": "Calallen Tank - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-07",
   "equipment_id": "GW-FAC-TK-07",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK07"
  },
  {
   "tagname": "GW.TK08.LEVEL.PV",
   "description": "Port District Tank - Water level",
   "site_id": "GW-FAC-TK-08",
   "equipment_id": "GW-FAC-TK-08",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK08"
  },
  {
   "tagname": "GW.TK08.LEVEL_PCT.PV",
   "description": "Port District Tank - Water level percent full",
   "site_id": "GW-FAC-TK-08",
   "equipment_id": "GW-FAC-TK-08",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK08"
  },
  {
   "tagname": "GW.TK08.INFLOW.PV",
   "description": "Port District Tank - Inflow rate",
   "site_id": "GW-FAC-TK-08",
   "equipment_id": "GW-FAC-TK-08",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK08"
  },
  {
   "tagname": "GW.TK08.OUTFLOW.PV",
   "description": "Port District Tank - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-08",
   "equipment_id": "GW-FAC-TK-08",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK08"
  },
  {
   "tagname": "GW.TK08.FILL_VALVE.SP",
   "description": "Port District Tank - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-08",
   "equipment_id": "GW-FAC-TK-08",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK08"
  },
  {
   "tagname": "GW.TK09.LEVEL.PV",
   "description": "Clarkwood Tank - Water level",
   "site_id": "GW-FAC-TK-09",
   "equipment_id": "GW-FAC-TK-09",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 8,
   "normal_high": 20,
   "alarm_low": 5,
   "alarm_high": 22,
   "critical_low": 3,
   "critical_high": 24,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK09"
  },
  {
   "tagname": "GW.TK09.LEVEL_PCT.PV",
   "description": "Clarkwood Tank - Water level percent full",
   "site_id": "GW-FAC-TK-09",
   "equipment_id": "GW-FAC-TK-09",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 40,
   "normal_high": 100,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 15,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK09"
  },
  {
   "tagname": "GW.TK09.INFLOW.PV",
   "description": "Clarkwood Tank - Inflow rate",
   "site_id": "GW-FAC-TK-09",
   "equipment_id": "GW-FAC-TK-09",
   "measurement": "Inflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1500,
   "alarm_low": null,
   "alarm_high": 1800,
   "critical_low": null,
   "critical_high": 2000,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK09"
  },
  {
   "tagname": "GW.TK09.OUTFLOW.PV",
   "description": "Clarkwood Tank - Outflow rate (demand)",
   "site_id": "GW-FAC-TK-09",
   "equipment_id": "GW-FAC-TK-09",
   "measurement": "Outflow",
   "field_type": "PV",
   "engineering_units": "gpm",
   "normal_low": 0,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": 1600,
   "critical_low": null,
   "critical_high": 1800,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK09"
  },
  {
   "tagname": "GW.TK09.FILL_VALVE.SP",
   "description": "Clarkwood Tank - Fill valve position setpoint",
   "site_id": "GW-FAC-TK-09",
   "equipment_id": "GW-FAC-TK-09",
   "measurement": "Valve Position",
   "field_type": "SP",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 100,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-TK09"
  },
  {
   "tagname": "GW.RTU1.COMMS.STS",
   "description": "RTU at Riverside Switching Station - Communications status",
   "site_id": "GW-SYS-RTU-01",
   "equipment_id": "GW-SYS-RTU-01",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.RTU1.SCAN_AGE.PV",
   "description": "RTU at Riverside Switching Station - Last successful scan age",
   "site_id": "GW-SYS-RTU-01",
   "equipment_id": "GW-SYS-RTU-01",
   "measurement": "Scan Age",
   "field_type": "PV",
   "engineering_units": "seconds",
   "normal_low": 0,
   "normal_high": 10,
   "alarm_low": null,
   "alarm_high": 30,
   "critical_low": null,
   "critical_high": 60,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.RTU1.CFG_HASH.PV",
   "description": "RTU at Riverside Switching Station - Relay configuration CRC checksum (read-back)",
   "site_id": "GW-SYS-RTU-01",
   "equipment_id": "GW-SYS-RTU-01",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.RTU1.CPU_LOAD.PV",
   "description": "RTU at Riverside Switching Station - CPU utilization",
   "site_id": "GW-SYS-RTU-01",
   "equipment_id": "GW-SYS-RTU-01",
   "measurement": "CPU Load",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 60,
   "alarm_low": null,
   "alarm_high": 80,
   "critical_low": null,
   "critical_high": 95,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.RTU2.COMMS.STS",
   "description": "RTU at Harbor View Substation - Communications status",
   "site_id": "GW-SYS-RTU-02",
   "equipment_id": "GW-SYS-RTU-02",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.RTU2.SCAN_AGE.PV",
   "description": "RTU at Harbor View Substation - Last successful scan age",
   "site_id": "GW-SYS-RTU-02",
   "equipment_id": "GW-SYS-RTU-02",
   "measurement": "Scan Age",
   "field_type": "PV",
   "engineering_units": "seconds",
   "normal_low": 0,
   "normal_high": 10,
   "alarm_low": null,
   "alarm_high": 30,
   "critical_low": null,
   "critical_high": 60,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.RTU2.CFG_HASH.PV",
   "description": "RTU at Harbor View Substation - Relay configuration CRC checksum (read-back)",
   "site_id": "GW-SYS-RTU-02",
   "equipment_id": "GW-SYS-RTU-02",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.RTU2.CPU_LOAD.PV",
   "description": "RTU at Harbor View Substation - CPU utilization",
   "site_id": "GW-SYS-RTU-02",
   "equipment_id": "GW-SYS-RTU-02",
   "measurement": "CPU Load",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 60,
   "alarm_low": null,
   "alarm_high": 80,
   "critical_low": null,
   "critical_high": 95,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.RTU3.COMMS.STS",
   "description": "RTU at Crosstown Substation - Communications status",
   "site_id": "GW-SYS-RTU-03",
   "equipment_id": "GW-SYS-RTU-03",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.RTU3.SCAN_AGE.PV",
   "description": "RTU at Crosstown Substation - Last successful scan age",
   "site_id": "GW-SYS-RTU-03",
   "equipment_id": "GW-SYS-RTU-03",
   "measurement": "Scan Age",
   "field_type": "PV",
   "engineering_units": "seconds",
   "normal_low": 0,
   "normal_high": 10,
   "alarm_low": null,
   "alarm_high": 30,
   "critical_low": null,
   "critical_high": 60,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.RTU3.CFG_HASH.PV",
   "description": "RTU at Crosstown Substation - Relay configuration CRC checksum (read-back)",
   "site_id": "GW-SYS-RTU-03",
   "equipment_id": "GW-SYS-RTU-03",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.RTU3.CPU_LOAD.PV",
   "description": "RTU at Crosstown Substation - CPU utilization",
   "site_id": "GW-SYS-RTU-03",
   "equipment_id": "GW-SYS-RTU-03",
   "measurement": "CPU Load",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 60,
   "alarm_low": null,
   "alarm_high": 80,
   "critical_low": null,
   "critical_high": 95,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.RTU4.COMMS.STS",
   "description": "RTU at Southside Substation - Communications status",
   "site_id": "GW-SYS-RTU-04",
   "equipment_id": "GW-SYS-RTU-04",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.RTU4.SCAN_AGE.PV",
   "description": "RTU at Southside Substation - Last successful scan age",
   "site_id": "GW-SYS-RTU-04",
   "equipment_id": "GW-SYS-RTU-04",
   "measurement": "Scan Age",
   "field_type": "PV",
   "engineering_units": "seconds",
   "normal_low": 0,
   "normal_high": 10,
   "alarm_low": null,
   "alarm_high": 30,
   "critical_low": null,
   "critical_high": 60,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.RTU4.CFG_HASH.PV",
   "description": "RTU at Southside Substation - Relay configuration CRC checksum (read-back)",
   "site_id": "GW-SYS-RTU-04",
   "equipment_id": "GW-SYS-RTU-04",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.RTU4.CPU_LOAD.PV",
   "description": "RTU at Southside Substation - CPU utilization",
   "site_id": "GW-SYS-RTU-04",
   "equipment_id": "GW-SYS-RTU-04",
   "measurement": "CPU Load",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 60,
   "alarm_low": null,
   "alarm_high": 80,
   "critical_low": null,
   "critical_high": 95,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.RTU5.COMMS.STS",
   "description": "RTU at Bayside Substation - Communications status",
   "site_id": "GW-SYS-RTU-05",
   "equipment_id": "GW-SYS-RTU-05",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.RTU5.SCAN_AGE.PV",
   "description": "RTU at Bayside Substation - Last successful scan age",
   "site_id": "GW-SYS-RTU-05",
   "equipment_id": "GW-SYS-RTU-05",
   "measurement": "Scan Age",
   "field_type": "PV",
   "engineering_units": "seconds",
   "normal_low": 0,
   "normal_high": 10,
   "alarm_low": null,
   "alarm_high": 30,
   "critical_low": null,
   "critical_high": 60,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.RTU5.CFG_HASH.PV",
   "description": "RTU at Bayside Substation - Relay configuration CRC checksum (read-back)",
   "site_id": "GW-SYS-RTU-05",
   "equipment_id": "GW-SYS-RTU-05",
   "measurement": "Config Checksum",
   "field_type": "PV",
   "engineering_units": "hex32",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.RTU5.CPU_LOAD.PV",
   "description": "RTU at Bayside Substation - CPU utilization",
   "site_id": "GW-SYS-RTU-05",
   "equipment_id": "GW-SYS-RTU-05",
   "measurement": "CPU Load",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 0,
   "normal_high": 60,
   "alarm_low": null,
   "alarm_high": 80,
   "critical_low": null,
   "critical_high": 95,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SCADA.SERVER.COMMS.STS",
   "description": "Meridian SCADA Master Station - Server communications health",
   "site_id": "GW-SYS-SCADA-01",
   "equipment_id": "GW-SYS-SCADA-01",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-SCADA-01",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SCADA.ALARM_SUPR_CNT.PV",
   "description": "Meridian SCADA Master Station - Active alarm suppression count",
   "site_id": "GW-SYS-SCADA-01",
   "equipment_id": "GW-SYS-SCADA-01",
   "measurement": "Suppression Count",
   "field_type": "PV",
   "engineering_units": "count",
   "normal_low": 0,
   "normal_high": 50,
   "alarm_low": null,
   "alarm_high": 100,
   "critical_low": null,
   "critical_high": 200,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-SCADA-01"
  },
  {
   "tagname": "GW.SCADA.ACTIVE_ALARMS.PV",
   "description": "Meridian SCADA Master Station - Total active alarms in system",
   "site_id": "GW-SYS-SCADA-01",
   "equipment_id": "GW-SYS-SCADA-01",
   "measurement": "Active Alarms",
   "field_type": "PV",
   "engineering_units": "count",
   "normal_low": 0,
   "normal_high": 30,
   "alarm_low": null,
   "alarm_high": 100,
   "critical_low": null,
   "critical_high": 200,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-SCADA-01"
  },
  {
   "tagname": "GW.SCADA.SETPOINT_WRITES.PV",
   "description": "Meridian SCADA Master Station - SCADA setpoint write command rate (writes per hour)",
   "site_id": "GW-SYS-SCADA-01",
   "equipment_id": "GW-SYS-SCADA-01",
   "measurement": "Write Rate",
   "field_type": "PV",
   "engineering_units": "writes/hr",
   "normal_low": 0,
   "normal_high": 20,
   "alarm_low": null,
   "alarm_high": 50,
   "critical_low": null,
   "critical_high": 100,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-SCADA-01"
  },
  {
   "tagname": "GW.HST.SERVER.COMMS.STS",
   "description": "Meridian Historian - Historian server communications",
   "site_id": "GW-SYS-HST-01",
   "equipment_id": "GW-SRV-HIST-01",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SRV-HIST-01",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.HST.WRITE_RATE.PV",
   "description": "Meridian Historian - Tag write throughput (tags/second)",
   "site_id": "GW-SYS-HST-01",
   "equipment_id": "GW-SRV-HIST-01",
   "measurement": "Write Rate",
   "field_type": "PV",
   "engineering_units": "tags/sec",
   "normal_low": 100,
   "normal_high": 500,
   "alarm_low": 50,
   "alarm_high": 800,
   "critical_low": 10,
   "critical_high": 1200,
   "scan_rate_seconds": 30,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SRV-HIST-01"
  },
  {
   "tagname": "GW.HST.SESSION_CNT.PV",
   "description": "Meridian Historian - Active client sessions",
   "site_id": "GW-SYS-HST-01",
   "equipment_id": "GW-SRV-HIST-01",
   "measurement": "Session Count",
   "field_type": "PV",
   "engineering_units": "count",
   "normal_low": 1,
   "normal_high": 10,
   "alarm_low": null,
   "alarm_high": 20,
   "critical_low": null,
   "critical_high": 30,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SRV-HIST-01"
  },
  {
   "tagname": "GW.HST.AFTER_HRS_ACCESS.PV",
   "description": "Meridian Historian - After-hours access events (count since midnight)",
   "site_id": "GW-SYS-HST-01",
   "equipment_id": "GW-SRV-HIST-01",
   "measurement": "After-Hours Access Count",
   "field_type": "PV",
   "engineering_units": "count",
   "normal_low": 0,
   "normal_high": 2,
   "alarm_low": null,
   "alarm_high": 5,
   "critical_low": null,
   "critical_high": 10,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SRV-HIST-01"
  },
  {
   "tagname": "GW.JMP.SERVER.COMMS.STS",
   "description": "ClearPath VPN Gateway - VPN gateway communications",
   "site_id": "GW-SYS-JMP-01",
   "equipment_id": "GW-SYS-JMP-01",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-JMP-01",
   "value_map": {
    "0": "Open/Stopped/Normal",
    "1": "Closed/Running/Active",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.JMP.ACTIVE_SESSIONS.PV",
   "description": "ClearPath VPN Gateway - Active VPN sessions",
   "site_id": "GW-SYS-JMP-01",
   "equipment_id": "GW-SYS-JMP-01",
   "measurement": "Active Sessions",
   "field_type": "PV",
   "engineering_units": "count",
   "normal_low": 0,
   "normal_high": 5,
   "alarm_low": null,
   "alarm_high": 10,
   "critical_low": null,
   "critical_high": 15,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-JMP-01"
  },
  {
   "tagname": "GW.JMP.AUTH_FAILURES.PV",
   "description": "ClearPath VPN Gateway - Authentication failure rate (per hour)",
   "site_id": "GW-SYS-JMP-01",
   "equipment_id": "GW-SYS-JMP-01",
   "measurement": "Auth Failure Rate",
   "field_type": "PV",
   "engineering_units": "count/hr",
   "normal_low": 0,
   "normal_high": 5,
   "alarm_low": null,
   "alarm_high": 20,
   "critical_low": null,
   "critical_high": 50,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-JMP-01"
  },
  {
   "tagname": "GW.JMP.SRC_IP_GEO.PV",
   "description": "ClearPath VPN Gateway - Current session source geolocation risk score (0-100)",
   "site_id": "GW-SYS-JMP-01",
   "equipment_id": "GW-SYS-JMP-01",
   "measurement": "Geo Risk Score",
   "field_type": "PV",
   "engineering_units": "score",
   "normal_low": 0,
   "normal_high": 20,
   "alarm_low": null,
   "alarm_high": 60,
   "critical_low": null,
   "critical_high": 85,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-JMP-01"
  },
  {
   "tagname": "GW.SUB1.BKR1.CMD.SP",
   "description": "Riverside Switching Station - Main breaker CB-1 control command",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-BKR-MAIN",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB1.CB2.STATUS.STS",
   "description": "Riverside Switching Station - Breaker CB-2 position",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-2",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB1.CB2.CMD.SP",
   "description": "Riverside Switching Station - Breaker CB-2 control command",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-2",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB1.CB2.CURR.PV",
   "description": "Riverside Switching Station - Breaker CB-2 current",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-2",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.CB3.STATUS.STS",
   "description": "Riverside Switching Station - Breaker CB-3 position",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-3",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB1.CB3.CMD.SP",
   "description": "Riverside Switching Station - Breaker CB-3 control command",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-3",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB1.CB3.CURR.PV",
   "description": "Riverside Switching Station - Breaker CB-3 current",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-3",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.CB4.STATUS.STS",
   "description": "Riverside Switching Station - Breaker CB-4 position",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-4",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB1.CB4.CMD.SP",
   "description": "Riverside Switching Station - Breaker CB-4 control command",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-4",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB1.CB4.CURR.PV",
   "description": "Riverside Switching Station - Breaker CB-4 current",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-CB-4",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.RELA.OC_THR.SP",
   "description": "Riverside Switching Station - Relay R-01A overcurrent pickup",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-R01A",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.RELA.TRIP.STS",
   "description": "Riverside Switching Station - Relay R-01A trip output",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-R01A",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB1.RELB.OC_THR.SP",
   "description": "Riverside Switching Station - Relay R-01B overcurrent pickup",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-R01B",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.RELB.TRIP.STS",
   "description": "Riverside Switching Station - Relay R-01B trip output",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-R01B",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB1.RELC.OC_THR.SP",
   "description": "Riverside Switching Station - Relay R-01C overcurrent pickup",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-R01C",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.RELC.TRIP.STS",
   "description": "Riverside Switching Station - Relay R-01C trip output",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-REL-R01C",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB1.T1.OILTEMP.PV",
   "description": "Riverside Switching Station - Transformer T1 top-oil temperature",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-T1",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 35,
   "normal_high": 80,
   "alarm_low": null,
   "alarm_high": 95,
   "critical_low": null,
   "critical_high": 105,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.T1.TAP.PV",
   "description": "Riverside Switching Station - Transformer T1 tap position",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-T1",
   "measurement": "Position",
   "field_type": "PV",
   "engineering_units": "step",
   "normal_low": 1,
   "normal_high": 17,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.BUS.FREQ.PV",
   "description": "Riverside Switching Station - Bus frequency",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-SUB01-BUS",
   "measurement": "Frequency",
   "field_type": "PV",
   "engineering_units": "Hz",
   "normal_low": 59.95,
   "normal_high": 60.05,
   "alarm_low": 59.8,
   "alarm_high": 60.2,
   "critical_low": 59.5,
   "critical_high": 60.5,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB1.YARD.DOOR.STS",
   "description": "Riverside Switching Station - Control house door contact",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-FAC-SUB-01",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-01",
   "value_map": {
    "0": "Closed",
    "1": "Open"
   }
  },
  {
   "tagname": "GW.SUB1.BATT.VOLT.PV",
   "description": "Riverside Switching Station - Station battery voltage",
   "site_id": "GW-FAC-SUB-01",
   "equipment_id": "GW-FAC-SUB-01",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "V DC",
   "normal_low": 125,
   "normal_high": 135,
   "alarm_low": 118,
   "alarm_high": 140,
   "critical_low": 110,
   "critical_high": 145,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-01"
  },
  {
   "tagname": "GW.SUB2.CB5.STATUS.STS",
   "description": "Harbor View Substation - Breaker CB-5 position (yard B2-B)",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-5",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB2.CB5.CMD.SP",
   "description": "Harbor View Substation - Breaker CB-5 control command",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-5",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB2.CB5.CURR.PV",
   "description": "Harbor View Substation - Breaker CB-5 current",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-5",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.CB6.STATUS.STS",
   "description": "Harbor View Substation - Breaker CB-6 position (yard B2-D)",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-6",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB2.CB6.CMD.SP",
   "description": "Harbor View Substation - Breaker CB-6 control command",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-6",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB2.CB6.CURR.PV",
   "description": "Harbor View Substation - Breaker CB-6 current",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-6",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.BKR1.CMD.SP",
   "description": "Harbor View Substation - Main breaker CB-7 control command",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-BKR-MAIN",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB2.CB8.STATUS.STS",
   "description": "Harbor View Substation - Breaker CB-8 position (yard B2-C)",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-8",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB2.CB8.CMD.SP",
   "description": "Harbor View Substation - Breaker CB-8 control command",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-8",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB2.CB8.CURR.PV",
   "description": "Harbor View Substation - Breaker CB-8 current",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-CB-8",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.RELA.OC_THR.SP",
   "description": "Harbor View Substation - Relay R-02A overcurrent pickup",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-R02A",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.RELA.TRIP.STS",
   "description": "Harbor View Substation - Relay R-02A trip output",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-R02A",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB2.RELB.OC_THR.SP",
   "description": "Harbor View Substation - Relay R-02B overcurrent pickup",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-R02B",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.RELB.TRIP.STS",
   "description": "Harbor View Substation - Relay R-02B trip output",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-R02B",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB2.RELC.OC_THR.SP",
   "description": "Harbor View Substation - Relay R-02C overcurrent pickup",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-R02C",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.RELC.TRIP.STS",
   "description": "Harbor View Substation - Relay R-02C trip output",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-REL-R02C",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB2.T1.OILTEMP.PV",
   "description": "Harbor View Substation - Transformer T1 top-oil temperature",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-T1",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 35,
   "normal_high": 80,
   "alarm_low": null,
   "alarm_high": 95,
   "critical_low": null,
   "critical_high": 105,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.T1.TAP.PV",
   "description": "Harbor View Substation - Transformer T1 tap position",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-T1",
   "measurement": "Position",
   "field_type": "PV",
   "engineering_units": "step",
   "normal_low": 1,
   "normal_high": 17,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.BUS.FREQ.PV",
   "description": "Harbor View Substation - Bus frequency",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-SUB02-BUS",
   "measurement": "Frequency",
   "field_type": "PV",
   "engineering_units": "Hz",
   "normal_low": 59.95,
   "normal_high": 60.05,
   "alarm_low": 59.8,
   "alarm_high": 60.2,
   "critical_low": 59.5,
   "critical_high": 60.5,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB2.YARD.DOOR.STS",
   "description": "Harbor View Substation - Control house door contact",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-FAC-SUB-02",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-02",
   "value_map": {
    "0": "Closed",
    "1": "Open"
   }
  },
  {
   "tagname": "GW.SUB2.BATT.VOLT.PV",
   "description": "Harbor View Substation - Station battery voltage",
   "site_id": "GW-FAC-SUB-02",
   "equipment_id": "GW-FAC-SUB-02",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "V DC",
   "normal_low": 125,
   "normal_high": 135,
   "alarm_low": 118,
   "alarm_high": 140,
   "critical_low": 110,
   "critical_high": 145,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-02"
  },
  {
   "tagname": "GW.SUB3.CB9.STATUS.STS",
   "description": "Crosstown Substation - Breaker CB-9 position (yard B3-A)",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-9",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB3.CB9.CMD.SP",
   "description": "Crosstown Substation - Breaker CB-9 control command",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-9",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB3.CB9.CURR.PV",
   "description": "Crosstown Substation - Breaker CB-9 current",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-9",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.CB10.STATUS.STS",
   "description": "Crosstown Substation - Breaker CB-10 position (yard B3-C)",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-10",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB3.CB10.CMD.SP",
   "description": "Crosstown Substation - Breaker CB-10 control command",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-10",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB3.CB10.CURR.PV",
   "description": "Crosstown Substation - Breaker CB-10 current",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-10",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.CB11.STATUS.STS",
   "description": "Crosstown Substation - Breaker CB-11 position (yard B3-D)",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-11",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB3.CB11.CMD.SP",
   "description": "Crosstown Substation - Breaker CB-11 control command",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-11",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB3.CB11.CURR.PV",
   "description": "Crosstown Substation - Breaker CB-11 current",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-CB-11",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.BKR1.CMD.SP",
   "description": "Crosstown Substation - Main breaker CB-12 control command",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-BKR-MAIN",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB3.RELA.OC_THR.SP",
   "description": "Crosstown Substation - Relay R-03A overcurrent pickup",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-REL-R03A",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.RELA.TRIP.STS",
   "description": "Crosstown Substation - Relay R-03A trip output",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-REL-R03A",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB3.RELB.OC_THR.SP",
   "description": "Crosstown Substation - Relay R-03B overcurrent pickup",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-REL-R03B",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.RELB.TRIP.STS",
   "description": "Crosstown Substation - Relay R-03B trip output",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-REL-R03B",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB3.T1.OILTEMP.PV",
   "description": "Crosstown Substation - Transformer T1 top-oil temperature",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-T1",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 35,
   "normal_high": 80,
   "alarm_low": null,
   "alarm_high": 95,
   "critical_low": null,
   "critical_high": 105,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.T1.TAP.PV",
   "description": "Crosstown Substation - Transformer T1 tap position",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-T1",
   "measurement": "Position",
   "field_type": "PV",
   "engineering_units": "step",
   "normal_low": 1,
   "normal_high": 17,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.BUS.FREQ.PV",
   "description": "Crosstown Substation - Bus frequency",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-SUB03-BUS",
   "measurement": "Frequency",
   "field_type": "PV",
   "engineering_units": "Hz",
   "normal_low": 59.95,
   "normal_high": 60.05,
   "alarm_low": 59.8,
   "alarm_high": 60.2,
   "critical_low": 59.5,
   "critical_high": 60.5,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB3.YARD.DOOR.STS",
   "description": "Crosstown Substation - Control house door contact",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-FAC-SUB-03",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-03",
   "value_map": {
    "0": "Closed",
    "1": "Open"
   }
  },
  {
   "tagname": "GW.SUB3.BATT.VOLT.PV",
   "description": "Crosstown Substation - Station battery voltage",
   "site_id": "GW-FAC-SUB-03",
   "equipment_id": "GW-FAC-SUB-03",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "V DC",
   "normal_low": 125,
   "normal_high": 135,
   "alarm_low": 118,
   "alarm_high": 140,
   "critical_low": 110,
   "critical_high": 145,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-03"
  },
  {
   "tagname": "GW.SUB4.BKR1.CMD.SP",
   "description": "Southside Substation - Main breaker CB-13 control command",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-BKR-MAIN",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB4.CB14.STATUS.STS",
   "description": "Southside Substation - Breaker CB-14 position",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-14",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB4.CB14.CMD.SP",
   "description": "Southside Substation - Breaker CB-14 control command",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-14",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB4.CB14.CURR.PV",
   "description": "Southside Substation - Breaker CB-14 current",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-14",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.CB15.STATUS.STS",
   "description": "Southside Substation - Breaker CB-15 position",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-15",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB4.CB15.CMD.SP",
   "description": "Southside Substation - Breaker CB-15 control command",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-15",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB4.CB15.CURR.PV",
   "description": "Southside Substation - Breaker CB-15 current",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-15",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.CB16.STATUS.STS",
   "description": "Southside Substation - Breaker CB-16 position",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-16",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB4.CB16.CMD.SP",
   "description": "Southside Substation - Breaker CB-16 control command",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-16",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB4.CB16.CURR.PV",
   "description": "Southside Substation - Breaker CB-16 current",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-CB-16",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.RELA.OC_THR.SP",
   "description": "Southside Substation - Relay R-04A overcurrent pickup",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-REL-R04A",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.RELA.TRIP.STS",
   "description": "Southside Substation - Relay R-04A trip output",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-REL-R04A",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB4.RELB.OC_THR.SP",
   "description": "Southside Substation - Relay R-04B overcurrent pickup",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-REL-R04B",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.RELB.TRIP.STS",
   "description": "Southside Substation - Relay R-04B trip output",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-REL-R04B",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB4.T1.OILTEMP.PV",
   "description": "Southside Substation - Transformer T1 top-oil temperature",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-T1",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 35,
   "normal_high": 80,
   "alarm_low": null,
   "alarm_high": 95,
   "critical_low": null,
   "critical_high": 105,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.T1.TAP.PV",
   "description": "Southside Substation - Transformer T1 tap position",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-T1",
   "measurement": "Position",
   "field_type": "PV",
   "engineering_units": "step",
   "normal_low": 1,
   "normal_high": 17,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.BUS.FREQ.PV",
   "description": "Southside Substation - Bus frequency",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-SUB04-BUS",
   "measurement": "Frequency",
   "field_type": "PV",
   "engineering_units": "Hz",
   "normal_low": 59.95,
   "normal_high": 60.05,
   "alarm_low": 59.8,
   "alarm_high": 60.2,
   "critical_low": 59.5,
   "critical_high": 60.5,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB4.YARD.DOOR.STS",
   "description": "Southside Substation - Control house door contact",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-FAC-SUB-04",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-04",
   "value_map": {
    "0": "Closed",
    "1": "Open"
   }
  },
  {
   "tagname": "GW.SUB4.BATT.VOLT.PV",
   "description": "Southside Substation - Station battery voltage",
   "site_id": "GW-FAC-SUB-04",
   "equipment_id": "GW-FAC-SUB-04",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "V DC",
   "normal_low": 125,
   "normal_high": 135,
   "alarm_low": 118,
   "alarm_high": 140,
   "critical_low": 110,
   "critical_high": 145,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-04"
  },
  {
   "tagname": "GW.SUB5.BKR1.CMD.SP",
   "description": "Bayside Substation - Main breaker CB-17 control command",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-BKR-MAIN",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB5.CB18.STATUS.STS",
   "description": "Bayside Substation - Breaker CB-18 position",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-18",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB5.CB18.CMD.SP",
   "description": "Bayside Substation - Breaker CB-18 control command",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-18",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB5.CB18.CURR.PV",
   "description": "Bayside Substation - Breaker CB-18 current",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-18",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.CB19.STATUS.STS",
   "description": "Bayside Substation - Breaker CB-19 position",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-19",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB5.CB19.CMD.SP",
   "description": "Bayside Substation - Breaker CB-19 control command",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-19",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB5.CB19.CURR.PV",
   "description": "Bayside Substation - Breaker CB-19 current",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-19",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.CB20.STATUS.STS",
   "description": "Bayside Substation - Breaker CB-20 position",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-20",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.SUB5.CB20.CMD.SP",
   "description": "Bayside Substation - Breaker CB-20 control command",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-20",
   "measurement": "Command",
   "field_type": "SP",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Open",
    "1": "Close"
   }
  },
  {
   "tagname": "GW.SUB5.CB20.CURR.PV",
   "description": "Bayside Substation - Breaker CB-20 current",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-CB-20",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 80,
   "normal_high": 900,
   "alarm_low": null,
   "alarm_high": 1100,
   "critical_low": null,
   "critical_high": 1250,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.RELA.OC_THR.SP",
   "description": "Bayside Substation - Relay R-05A overcurrent pickup",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-REL-R05A",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.RELA.TRIP.STS",
   "description": "Bayside Substation - Relay R-05A trip output",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-REL-R05A",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB5.RELB.OC_THR.SP",
   "description": "Bayside Substation - Relay R-05B overcurrent pickup",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-REL-R05B",
   "measurement": "Setting",
   "field_type": "SP",
   "engineering_units": "A",
   "normal_low": 1200,
   "normal_high": 1200,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.RELB.TRIP.STS",
   "description": "Bayside Substation - Relay R-05B trip output",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-REL-R05B",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Normal",
    "1": "Trip"
   }
  },
  {
   "tagname": "GW.SUB5.T1.OILTEMP.PV",
   "description": "Bayside Substation - Transformer T1 top-oil temperature",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-T1",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 35,
   "normal_high": 80,
   "alarm_low": null,
   "alarm_high": 95,
   "critical_low": null,
   "critical_high": 105,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.T1.TAP.PV",
   "description": "Bayside Substation - Transformer T1 tap position",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-T1",
   "measurement": "Position",
   "field_type": "PV",
   "engineering_units": "step",
   "normal_low": 1,
   "normal_high": 17,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.BUS.FREQ.PV",
   "description": "Bayside Substation - Bus frequency",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-SUB05-BUS",
   "measurement": "Frequency",
   "field_type": "PV",
   "engineering_units": "Hz",
   "normal_low": 59.95,
   "normal_high": 60.05,
   "alarm_low": 59.8,
   "alarm_high": 60.2,
   "critical_low": 59.5,
   "critical_high": 60.5,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.SUB5.YARD.DOOR.STS",
   "description": "Bayside Substation - Control house door contact",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-FAC-SUB-05",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-05",
   "value_map": {
    "0": "Closed",
    "1": "Open"
   }
  },
  {
   "tagname": "GW.SUB5.BATT.VOLT.PV",
   "description": "Bayside Substation - Station battery voltage",
   "site_id": "GW-FAC-SUB-05",
   "equipment_id": "GW-FAC-SUB-05",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "V DC",
   "normal_low": 125,
   "normal_high": 135,
   "alarm_low": 118,
   "alarm_high": 140,
   "critical_low": 110,
   "critical_high": 145,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-05"
  },
  {
   "tagname": "GW.DSS1.BUS.VOLT.PV",
   "description": "McKinley Substation - 12.5 kV bus voltage",
   "site_id": "GW-FAC-DSS-01",
   "equipment_id": "GW-DSS01-BKR-MAIN",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 12.0,
   "normal_high": 13.1,
   "alarm_low": 11.4,
   "alarm_high": 13.5,
   "critical_low": 10.8,
   "critical_high": 14.0,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-DSS1"
  },
  {
   "tagname": "GW.DSS1.BKR1.STATUS.STS",
   "description": "McKinley Substation - Main breaker position",
   "site_id": "GW-FAC-DSS-01",
   "equipment_id": "GW-DSS01-BKR-MAIN",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-DSS1",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.DSS1.FDR11.STATUS.STS",
   "description": "McKinley Substation - Feeder 11 breaker position",
   "site_id": "GW-FAC-DSS-01",
   "equipment_id": "GW-DSS01-FDR-11",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-DSS1",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.DSS1.FDR11.CURR.PV",
   "description": "McKinley Substation - Feeder 11 current",
   "site_id": "GW-FAC-DSS-01",
   "equipment_id": "GW-DSS01-FDR-11",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 60,
   "normal_high": 420,
   "alarm_low": null,
   "alarm_high": 520,
   "critical_low": null,
   "critical_high": 600,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-DSS1"
  },
  {
   "tagname": "GW.DSS1.FDR12.STATUS.STS",
   "description": "McKinley Substation - Feeder 12 breaker position",
   "site_id": "GW-FAC-DSS-01",
   "equipment_id": "GW-DSS01-FDR-12",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-DSS1",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.DSS1.FDR12.CURR.PV",
   "description": "McKinley Substation - Feeder 12 current",
   "site_id": "GW-FAC-DSS-01",
   "equipment_id": "GW-DSS01-FDR-12",
   "measurement": "Current",
   "field_type": "PV",
   "engineering_units": "A",
   "normal_low": 60,
   "normal_high": 420,
   "alarm_low": null,
   "alarm_high": 520,
   "critical_low": null,
   "critical_high": 600,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-DSS1"
  },
  {
   "tagname": "GW.DSS1.T1.LOAD.PV",
   "description": "McKinley Substation - Transformer T1 loading",
   "site_id": "GW-FAC-DSS-01",
   "equipment_id": "GW-DSS01-T1",
   "measurement": "Power",
   "field_type": "PV",
   "engineering_units": "MVA",
   "normal_low": 4,
   "normal_high": 22,
   "alarm_low": null,
   "alarm_high": 26,
   "critical_low": null,
   "critical_high": 30,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-DSS1"
  },
  {
   "tagname": "GW.DIST.ZONE4.PRESS.PV",
   "description": "Distribution pressure zone 4 - system pressure",
   "site_id": "AREA-PZ-4",
   "equipment_id": "AREA-PZ-4",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 45,
   "normal_high": 70,
   "alarm_low": 35,
   "alarm_high": 85,
   "critical_low": 20,
   "critical_high": 95,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1",
   "aliases": [
    "ZONE4-DIST-PSI"
   ]
  },
  {
   "tagname": "GW.DIST.ZONE1.PRESS.PV",
   "description": "Distribution pressure zone 1 - system pressure",
   "site_id": "AREA-PZ-1",
   "equipment_id": "AREA-PZ-1",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 45,
   "normal_high": 70,
   "alarm_low": 35,
   "alarm_high": 85,
   "critical_low": 20,
   "critical_high": 95,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1",
   "aliases": [
    "ZONE1-DIST-PSI"
   ]
  },
  {
   "tagname": "GW.DIST.ZONE2.PRESS.PV",
   "description": "Distribution pressure zone 2 - system pressure",
   "site_id": "AREA-PZ-2",
   "equipment_id": "AREA-PZ-2",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 45,
   "normal_high": 70,
   "alarm_low": 35,
   "alarm_high": 85,
   "critical_low": 20,
   "critical_high": 95,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1",
   "aliases": [
    "ZONE2-DIST-PSI"
   ]
  },
  {
   "tagname": "GW.DIST.ZONE3.PRESS.PV",
   "description": "Distribution pressure zone 3 - system pressure",
   "site_id": "AREA-PZ-3",
   "equipment_id": "AREA-PZ-3",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 45,
   "normal_high": 70,
   "alarm_low": 35,
   "alarm_high": 85,
   "critical_low": 20,
   "critical_high": 95,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1",
   "aliases": [
    "ZONE3-DIST-PSI"
   ]
  },
  {
   "tagname": "GW.DIST.ZONE5.PRESS.PV",
   "description": "Distribution pressure zone 5 - system pressure",
   "site_id": "AREA-PZ-5",
   "equipment_id": "AREA-PZ-5",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 45,
   "normal_high": 70,
   "alarm_low": 35,
   "alarm_high": 85,
   "critical_low": 20,
   "critical_high": 95,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1",
   "aliases": [
    "ZONE5-DIST-PSI"
   ]
  },
  {
   "tagname": "GW.DIST.ZONE1.DEMAND.PV",
   "description": "Distribution pressure zone 1 - demand",
   "site_id": "AREA-PZ-1",
   "equipment_id": "AREA-PZ-1",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 4,
   "normal_high": 22,
   "alarm_low": null,
   "alarm_high": 28,
   "critical_low": null,
   "critical_high": 32,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.DIST.ZONE2.DEMAND.PV",
   "description": "Distribution pressure zone 2 - demand",
   "site_id": "AREA-PZ-2",
   "equipment_id": "AREA-PZ-2",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 4,
   "normal_high": 22,
   "alarm_low": null,
   "alarm_high": 28,
   "critical_low": null,
   "critical_high": 32,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.DIST.ZONE3.DEMAND.PV",
   "description": "Distribution pressure zone 3 - demand",
   "site_id": "AREA-PZ-3",
   "equipment_id": "AREA-PZ-3",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 4,
   "normal_high": 22,
   "alarm_low": null,
   "alarm_high": 28,
   "critical_low": null,
   "critical_high": 32,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.DIST.ZONE4.DEMAND.PV",
   "description": "Distribution pressure zone 4 - demand",
   "site_id": "AREA-PZ-4",
   "equipment_id": "AREA-PZ-4",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 4,
   "normal_high": 22,
   "alarm_low": null,
   "alarm_high": 28,
   "critical_low": null,
   "critical_high": 32,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.DIST.ZONE5.DEMAND.PV",
   "description": "Distribution pressure zone 5 - demand",
   "site_id": "AREA-PZ-5",
   "equipment_id": "AREA-PZ-5",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 4,
   "normal_high": 22,
   "alarm_low": null,
   "alarm_high": 28,
   "critical_low": null,
   "critical_high": 32,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.RAW.TPH.PV",
   "description": "O.N. Stevens Water Treatment Plant - Raw-water intake total petroleum hydrocarbons",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1120",
   "measurement": "Concentration",
   "field_type": "PV",
   "engineering_units": "mg/L",
   "normal_low": 0,
   "normal_high": 0.05,
   "alarm_low": null,
   "alarm_high": 0.1,
   "critical_low": null,
   "critical_high": 0.5,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-WTP-HIST-01",
   "aliases": [
    "FAC-UTL-01-RAW-TPH-MGL"
   ]
  },
  {
   "tagname": "GW.UTL1.RAW.TURB.PV",
   "description": "O.N. Stevens Water Treatment Plant - Raw-water turbidity",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1120",
   "measurement": "Turbidity",
   "field_type": "PV",
   "engineering_units": "NTU",
   "normal_low": 5,
   "normal_high": 60,
   "alarm_low": null,
   "alarm_high": 150,
   "critical_low": null,
   "critical_high": 300,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-WTP-DCS-01"
  },
  {
   "tagname": "GW.UTL1.RAW.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Raw-water inflow",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1120",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 40,
   "normal_high": 80,
   "alarm_low": 25,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-WTP-DCS-01"
  },
  {
   "tagname": "GW.UTL1.FIN.TURB.PV",
   "description": "O.N. Stevens Water Treatment Plant - Finished-water turbidity",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01-CLEARWELL",
   "measurement": "Turbidity",
   "field_type": "PV",
   "engineering_units": "NTU",
   "normal_low": 0.02,
   "normal_high": 0.15,
   "alarm_low": null,
   "alarm_high": 0.3,
   "critical_low": null,
   "critical_high": 1.0,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-WTP-DCS-01"
  },
  {
   "tagname": "GW.UTL1.FIN.CL2RES.PV",
   "description": "O.N. Stevens Water Treatment Plant - Finished-water chlorine residual",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01-CLEARWELL",
   "measurement": "Concentration",
   "field_type": "PV",
   "engineering_units": "mg/L",
   "normal_low": 1.5,
   "normal_high": 3.5,
   "alarm_low": 0.8,
   "alarm_high": 4.0,
   "critical_low": 0.5,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "float",
   "served_by": "GW-WTP-DCS-01"
  },
  {
   "tagname": "GW.UTL1.CLEARWELL.LEVEL.PV",
   "description": "O.N. Stevens Water Treatment Plant - Clearwell level",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01-CLEARWELL",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "ft",
   "normal_low": 12,
   "normal_high": 20,
   "alarm_low": 8,
   "alarm_high": 21,
   "critical_low": 5,
   "critical_high": 22,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-WTP-DCS-01"
  },
  {
   "tagname": "GW.UTL1.HSP.DISCH.PRESS.PV",
   "description": "O.N. Stevens Water Treatment Plant - High-service header discharge pressure",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1110",
   "measurement": "Pressure",
   "field_type": "PV",
   "engineering_units": "psi",
   "normal_low": 78,
   "normal_high": 92,
   "alarm_low": 65,
   "alarm_high": 100,
   "critical_low": 50,
   "critical_high": 110,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.FEEDA.VOLT.PV",
   "description": "O.N. Stevens Water Treatment Plant - Power feed A voltage",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "FAC-UTL-02-A",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 12.0,
   "normal_high": 13.2,
   "alarm_low": 11.4,
   "alarm_high": 13.6,
   "critical_low": 10.8,
   "critical_high": 14.0,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTAC-UTL1-A"
  },
  {
   "tagname": "GW.UTL1.FEEDA.BKR.STATUS.STS",
   "description": "O.N. Stevens Water Treatment Plant - Power feed A breaker",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "FAC-UTL-02-A",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTAC-UTL1-A",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.UTL1.FEEDB.VOLT.PV",
   "description": "O.N. Stevens Water Treatment Plant - Power feed B voltage",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "FAC-UTL-02-B",
   "measurement": "Voltage",
   "field_type": "PV",
   "engineering_units": "kV",
   "normal_low": 12.0,
   "normal_high": 13.2,
   "alarm_low": 11.4,
   "alarm_high": 13.6,
   "critical_low": 10.8,
   "critical_high": 14.0,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTAC-UTL1-B"
  },
  {
   "tagname": "GW.UTL1.FEEDB.BKR.STATUS.STS",
   "description": "O.N. Stevens Water Treatment Plant - Power feed B breaker",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "FAC-UTL-02-B",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-SYS-RTAC-UTL1-B",
   "value_map": {
    "0": "Open",
    "1": "Closed",
    "2": "Fault/Trip"
   }
  },
  {
   "tagname": "GW.UTL1.GEN.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Pump room emergency generator run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1140",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 2,
   "scan_class": "fast",
   "data_type": "integer",
   "served_by": "GW-WTP-GEN-CTRL",
   "value_map": {
    "0": "Stopped",
    "1": "Running",
    "2": "Fault"
   }
  },
  {
   "tagname": "GW.UTL1.GEN.FUEL.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump room emergency generator fuel level",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1140",
   "measurement": "Level",
   "field_type": "PV",
   "engineering_units": "%",
   "normal_low": 60,
   "normal_high": 100,
   "alarm_low": 30,
   "alarm_high": null,
   "critical_low": 15,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-WTP-GEN-CTRL"
  },
  {
   "tagname": "GW.UTL1.TP1.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Temporary pump TP-1 run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01-TP1",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-UTL1",
   "value_map": {
    "0": "Stopped",
    "1": "Running",
    "2": "Fault"
   }
  },
  {
   "tagname": "GW.UTL1.TP1.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Temporary pump TP-1 flow",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01-TP1",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 0,
   "normal_high": 9,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.TP2.RUN.STS",
   "description": "O.N. Stevens Water Treatment Plant - Temporary pump TP-2 run status",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01-TP2",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 5,
   "scan_class": "normal",
   "data_type": "integer",
   "served_by": "GW-SYS-RTU-UTL1",
   "value_map": {
    "0": "Stopped",
    "1": "Running",
    "2": "Fault"
   }
  },
  {
   "tagname": "GW.UTL1.TP2.FLOW.PV",
   "description": "O.N. Stevens Water Treatment Plant - Temporary pump TP-2 flow",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "GW-FAC-UTL-01-TP2",
   "measurement": "Flow",
   "field_type": "PV",
   "engineering_units": "MGD",
   "normal_low": 0,
   "normal_high": 9,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.VIB.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 vibration",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Vibration",
   "field_type": "PV",
   "engineering_units": "in/s",
   "normal_low": 0.05,
   "normal_high": 0.2,
   "alarm_low": null,
   "alarm_high": 0.3,
   "critical_low": null,
   "critical_high": 0.45,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.SPEED.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 speed setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Speed",
   "field_type": "SP",
   "engineering_units": "RPM",
   "normal_low": 1300,
   "normal_high": 1480,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP1.WINDTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-1 motor winding temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1101",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 55,
   "normal_high": 95,
   "alarm_low": null,
   "alarm_high": 120,
   "critical_low": null,
   "critical_high": 140,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.VIB.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 vibration",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Vibration",
   "field_type": "PV",
   "engineering_units": "in/s",
   "normal_low": 0.05,
   "normal_high": 0.2,
   "alarm_low": null,
   "alarm_high": 0.3,
   "critical_low": null,
   "critical_high": 0.45,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.SPEED.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 speed setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Speed",
   "field_type": "SP",
   "engineering_units": "RPM",
   "normal_low": 1300,
   "normal_high": 1480,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP2.WINDTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-2 motor winding temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1102",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 55,
   "normal_high": 95,
   "alarm_low": null,
   "alarm_high": 120,
   "critical_low": null,
   "critical_high": 140,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP3.VIB.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 vibration",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Vibration",
   "field_type": "PV",
   "engineering_units": "in/s",
   "normal_low": 0.05,
   "normal_high": 0.2,
   "alarm_low": null,
   "alarm_high": 0.3,
   "critical_low": null,
   "critical_high": 0.45,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP3.SPEED.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 speed setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Speed",
   "field_type": "SP",
   "engineering_units": "RPM",
   "normal_low": 1300,
   "normal_high": 1480,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1",
   "aliases": [
    "FAC-UTL-01-PUMP-SP-RPM"
   ]
  },
  {
   "tagname": "GW.UTL1.PUMP3.WINDTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-3 motor winding temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1103",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 55,
   "normal_high": 95,
   "alarm_low": null,
   "alarm_high": 120,
   "critical_low": null,
   "critical_high": 140,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.VIB.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 vibration",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Vibration",
   "field_type": "PV",
   "engineering_units": "in/s",
   "normal_low": 0.05,
   "normal_high": 0.2,
   "alarm_low": null,
   "alarm_high": 0.3,
   "critical_low": null,
   "critical_high": 0.45,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.SPEED.SP",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 speed setpoint",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Speed",
   "field_type": "SP",
   "engineering_units": "RPM",
   "normal_low": 1300,
   "normal_high": 1480,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.UTL1.PUMP4.WINDTEMP.PV",
   "description": "O.N. Stevens Water Treatment Plant - Pump P-4 motor winding temperature",
   "site_id": "GW-FAC-UTL-01",
   "equipment_id": "EQP-1104",
   "measurement": "Temperature",
   "field_type": "PV",
   "engineering_units": "degC",
   "normal_low": 55,
   "normal_high": 95,
   "alarm_low": null,
   "alarm_high": 120,
   "critical_low": null,
   "critical_high": 140,
   "scan_rate_seconds": 10,
   "scan_class": "normal",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-UTL1"
  },
  {
   "tagname": "GW.WTR3.STATION.PRESS.SP",
   "description": "Colorado River Booster Station - Station discharge pressure setpoint",
   "site_id": "GW-FAC-WTR-03",
   "equipment_id": "GW-FAC-WTR-03",
   "measurement": "Pressure",
   "field_type": "SP",
   "engineering_units": "psi",
   "normal_low": 72,
   "normal_high": 72,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "float",
   "served_by": "GW-SYS-RTU-WTR3",
   "aliases": [
    "GW-FAC-WTR-03-BSTR-SET-PSI"
   ]
  },
  {
   "tagname": "GW.SCADA.OPS02.SESSION.STS",
   "description": "SCADA - Operator console GW-WS-OPS-02 session state",
   "site_id": "GW-SYS-SCADA-01",
   "equipment_id": "GW-SYS-SCADA-01",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "integer",
   "served_by": "GW-SYS-SCADA-01",
   "value_map": {
    "0": "No operator logged in",
    "1": "Operator logged in"
   }
  },
  {
   "tagname": "GW.SCADA.ALARM_SUPR_CHG.PV",
   "description": "SCADA - Alarm suppression list change counter",
   "site_id": "GW-SYS-SCADA-01",
   "equipment_id": "GW-SYS-SCADA-01",
   "measurement": "Count",
   "field_type": "PV",
   "engineering_units": "count",
   "normal_low": 0,
   "normal_high": 2,
   "alarm_low": null,
   "alarm_high": 5,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 300,
   "scan_class": "report-by-exception",
   "data_type": "integer",
   "served_by": "GW-SYS-SCADA-01"
  },
  {
   "tagname": "GW.SCADA.EXT_ISOLATED.STS",
   "description": "SCADA - External network isolation flag",
   "site_id": "GW-SYS-SCADA-01",
   "equipment_id": "GW-SYS-SCADA-01",
   "measurement": "Status",
   "field_type": "STS",
   "engineering_units": "enum",
   "normal_low": null,
   "normal_high": null,
   "alarm_low": null,
   "alarm_high": null,
   "critical_low": null,
   "critical_high": null,
   "scan_rate_seconds": 60,
   "scan_class": "slow",
   "data_type": "integer",
   "served_by": "GW-SYS-SCADA-01",
   "value_map": {
    "0": "Connected",
    "1": "Isolated"
   }
  }
 ],
 "alarm_points": [
  {
   "alarm_id": "ZONE1-LOW-PRES",
   "description": "Pressure zone 1 low distribution pressure",
   "source_tag": "GW.DIST.ZONE1.PRESS.PV",
   "priority": "high",
   "setpoint": "< 35 psi",
   "site_id": "AREA-PZ-1",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "ZONE2-LOW-PRES",
   "description": "Pressure zone 2 low distribution pressure",
   "source_tag": "GW.DIST.ZONE2.PRESS.PV",
   "priority": "high",
   "setpoint": "< 35 psi",
   "site_id": "AREA-PZ-2",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "ZONE3-LOW-PRES",
   "description": "Pressure zone 3 low distribution pressure",
   "source_tag": "GW.DIST.ZONE3.PRESS.PV",
   "priority": "high",
   "setpoint": "< 35 psi",
   "site_id": "AREA-PZ-3",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "ZONE4-LOW-PRES",
   "description": "Pressure zone 4 low distribution pressure",
   "source_tag": "GW.DIST.ZONE4.PRESS.PV",
   "priority": "high",
   "setpoint": "< 35 psi",
   "site_id": "AREA-PZ-4",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "ZONE5-LOW-PRES",
   "description": "Pressure zone 5 low distribution pressure",
   "source_tag": "GW.DIST.ZONE5.PRESS.PV",
   "priority": "high",
   "setpoint": "< 35 psi",
   "site_id": "AREA-PZ-5",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-R01A-TRIP",
   "description": "Riverside Switching Station relay R-01A trip",
   "source_tag": "GW.SUB1.RELA.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-R01B-TRIP",
   "description": "Riverside Switching Station relay R-01B trip",
   "source_tag": "GW.SUB1.RELB.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-R01C-TRIP",
   "description": "Riverside Switching Station relay R-01C trip",
   "source_tag": "GW.SUB1.RELC.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-UV",
   "description": "Riverside Switching Station bus undervoltage",
   "source_tag": "GW.SUB1.BUS.VOLT.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-CB1-OPEN",
   "description": "Riverside Switching Station breaker CB-1 unexpected open",
   "source_tag": "GW.SUB1.BKR1.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-CB2-OPEN",
   "description": "Riverside Switching Station breaker CB-2 unexpected open",
   "source_tag": "GW.SUB1.CB2.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-CB3-OPEN",
   "description": "Riverside Switching Station breaker CB-3 unexpected open",
   "source_tag": "GW.SUB1.CB3.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB01-CB4-OPEN",
   "description": "Riverside Switching Station breaker CB-4 unexpected open",
   "source_tag": "GW.SUB1.CB4.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-R02A-TRIP",
   "description": "Harbor View Substation relay R-02A trip",
   "source_tag": "GW.SUB2.RELA.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-R02B-TRIP",
   "description": "Harbor View Substation relay R-02B trip",
   "source_tag": "GW.SUB2.RELB.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-R02C-TRIP",
   "description": "Harbor View Substation relay R-02C trip",
   "source_tag": "GW.SUB2.RELC.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-UV",
   "description": "Harbor View Substation bus undervoltage",
   "source_tag": "GW.SUB2.BUS.VOLT.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-CB5-OPEN",
   "description": "Harbor View Substation breaker CB-5 unexpected open",
   "source_tag": "GW.SUB2.CB5.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-CB6-OPEN",
   "description": "Harbor View Substation breaker CB-6 unexpected open",
   "source_tag": "GW.SUB2.CB6.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-CB7-OPEN",
   "description": "Harbor View Substation breaker CB-7 unexpected open",
   "source_tag": "GW.SUB2.BKR1.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB02-CB8-OPEN",
   "description": "Harbor View Substation breaker CB-8 unexpected open",
   "source_tag": "GW.SUB2.CB8.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB03-R03A-TRIP",
   "description": "Crosstown Substation relay R-03A trip",
   "source_tag": "GW.SUB3.RELA.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB03-R03B-TRIP",
   "description": "Crosstown Substation relay R-03B trip",
   "source_tag": "GW.SUB3.RELB.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB03-UV",
   "description": "Crosstown Substation bus undervoltage",
   "source_tag": "GW.SUB3.BUS.VOLT.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-SUB-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB03-CB9-OPEN",
   "description": "Crosstown Substation breaker CB-9 unexpected open",
   "source_tag": "GW.SUB3.CB9.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB03-CB10-OPEN",
   "description": "Crosstown Substation breaker CB-10 unexpected open",
   "source_tag": "GW.SUB3.CB10.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB03-CB11-OPEN",
   "description": "Crosstown Substation breaker CB-11 unexpected open",
   "source_tag": "GW.SUB3.CB11.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB03-CB12-OPEN",
   "description": "Crosstown Substation breaker CB-12 unexpected open",
   "source_tag": "GW.SUB3.BKR1.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB04-R04A-TRIP",
   "description": "Southside Substation relay R-04A trip",
   "source_tag": "GW.SUB4.RELA.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB04-R04B-TRIP",
   "description": "Southside Substation relay R-04B trip",
   "source_tag": "GW.SUB4.RELB.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB04-UV",
   "description": "Southside Substation bus undervoltage",
   "source_tag": "GW.SUB4.BUS.VOLT.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-SUB-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB04-CB13-OPEN",
   "description": "Southside Substation breaker CB-13 unexpected open",
   "source_tag": "GW.SUB4.BKR1.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB04-CB14-OPEN",
   "description": "Southside Substation breaker CB-14 unexpected open",
   "source_tag": "GW.SUB4.CB14.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB04-CB15-OPEN",
   "description": "Southside Substation breaker CB-15 unexpected open",
   "source_tag": "GW.SUB4.CB15.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB04-CB16-OPEN",
   "description": "Southside Substation breaker CB-16 unexpected open",
   "source_tag": "GW.SUB4.CB16.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB05-R05A-TRIP",
   "description": "Bayside Substation relay R-05A trip",
   "source_tag": "GW.SUB5.RELA.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB05-R05B-TRIP",
   "description": "Bayside Substation relay R-05B trip",
   "source_tag": "GW.SUB5.RELB.TRIP.STS",
   "priority": "critical",
   "setpoint": "= 1",
   "site_id": "GW-FAC-SUB-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB05-UV",
   "description": "Bayside Substation bus undervoltage",
   "source_tag": "GW.SUB5.BUS.VOLT.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-SUB-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB05-CB17-OPEN",
   "description": "Bayside Substation breaker CB-17 unexpected open",
   "source_tag": "GW.SUB5.BKR1.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB05-CB18-OPEN",
   "description": "Bayside Substation breaker CB-18 unexpected open",
   "source_tag": "GW.SUB5.CB18.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB05-CB19-OPEN",
   "description": "Bayside Substation breaker CB-19 unexpected open",
   "source_tag": "GW.SUB5.CB19.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "SUB05-CB20-OPEN",
   "description": "Bayside Substation breaker CB-20 unexpected open",
   "source_tag": "GW.SUB5.CB20.STATUS.STS",
   "priority": "high",
   "setpoint": "= 0 without command",
   "site_id": "GW-FAC-SUB-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P1-LOW-DISCH",
   "description": "Pump P-1 low discharge pressure",
   "source_tag": "GW.UTL1.PUMP1.PRESS.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P1-VIB-HIGH",
   "description": "Pump P-1 high vibration",
   "source_tag": "GW.UTL1.PUMP1.VIB.PV",
   "priority": "medium",
   "setpoint": "> 0.30 in/s",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P2-LOW-DISCH",
   "description": "Pump P-2 low discharge pressure",
   "source_tag": "GW.UTL1.PUMP2.PRESS.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P2-VIB-HIGH",
   "description": "Pump P-2 high vibration",
   "source_tag": "GW.UTL1.PUMP2.VIB.PV",
   "priority": "medium",
   "setpoint": "> 0.30 in/s",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P3-LOW-DISCH",
   "description": "Pump P-3 low discharge pressure",
   "source_tag": "GW.UTL1.PUMP3.PRESS.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P3-VIB-HIGH",
   "description": "Pump P-3 high vibration",
   "source_tag": "GW.UTL1.PUMP3.VIB.PV",
   "priority": "medium",
   "setpoint": "> 0.30 in/s",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P4-LOW-DISCH",
   "description": "Pump P-4 low discharge pressure",
   "source_tag": "GW.UTL1.PUMP4.PRESS.PV",
   "priority": "high",
   "setpoint": "below alarm_low",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-P4-VIB-HIGH",
   "description": "Pump P-4 high vibration",
   "source_tag": "GW.UTL1.PUMP4.VIB.PV",
   "priority": "medium",
   "setpoint": "> 0.30 in/s",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-RAW-TPH-HIGH",
   "description": "Raw-water hydrocarbons above alert level",
   "source_tag": "GW.UTL1.RAW.TPH.PV",
   "priority": "critical",
   "setpoint": "> 0.10 mg/L",
   "site_id": "GW-FAC-UTL-01",
   "aliases": [
    "FAC-UTL-01-RAW-TPH-HIGH"
   ],
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-CL2-RES-LOW",
   "description": "Finished-water chlorine residual low",
   "source_tag": "GW.UTL1.FIN.CL2RES.PV",
   "priority": "critical",
   "setpoint": "< 0.8 mg/L",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "UTL1-FEED-LOSS",
   "description": "Plant power feed lost",
   "source_tag": "GW.UTL1.FEEDA.BKR.STATUS.STS",
   "priority": "critical",
   "setpoint": "feed A or B open",
   "site_id": "GW-FAC-UTL-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK01-LOW-LEVEL",
   "description": "Northwest Storage Tank 1 low level",
   "source_tag": "GW.TK01.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-01",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK02-LOW-LEVEL",
   "description": "Northwest Storage Tank 2 low level",
   "source_tag": "GW.TK02.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-02",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK03-LOW-LEVEL",
   "description": "Central Storage Tank low level",
   "source_tag": "GW.TK03.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-03",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK04-LOW-LEVEL",
   "description": "Southside Tank 1 low level",
   "source_tag": "GW.TK04.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-04",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK05-LOW-LEVEL",
   "description": "Southside Tank 2 low level",
   "source_tag": "GW.TK05.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-05",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK06-LOW-LEVEL",
   "description": "East Side Tank low level",
   "source_tag": "GW.TK06.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-06",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK07-LOW-LEVEL",
   "description": "Calallen Tank low level",
   "source_tag": "GW.TK07.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-07",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK08-LOW-LEVEL",
   "description": "Port District Tank low level",
   "source_tag": "GW.TK08.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-08",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  },
  {
   "alarm_id": "TK09-LOW-LEVEL",
   "description": "Clarkwood Tank low level",
   "source_tag": "GW.TK09.LEVEL_PCT.PV",
   "priority": "high",
   "setpoint": "< 50 %",
   "site_id": "GW-FAC-TK-09",
   "reference_only": true,
   "reference_reason": "reference entry; no record in the delivered streams"
  }
 ]
}